# Registro de Orçamento (Setor de Orçamentos)

Proposta: PROP-2026-0201
Data: 2026-02-13

## Parâmetros Utilizados
- Alíquota de Impostos: 9.5%
- Overhead: 7.0%
- Margem: 12.0%
- Multiplicador Total: 1.3122x

## Custos x Preços - Serviços
| Serviço | Qtd | Und | Custo Unit. | Custo Total | Preço Unit. | Preço Total |
|---------|-----|-----|-------------|-------------|--------------|-------------|
| Engenharia executiva e compatibilização | 52 | h | R$ 190,00 | R$ 9.880,00 | R$ 249,33 | R$ 12.965,01 |
| Instalação mecânica e elétrica | 360 | h | R$ 135,00 | R$ 48.600,00 | R$ 177,15 | R$ 63.775,25 |
| Comissionamento e start-up | 64 | h | R$ 210,00 | R$ 13.440,00 | R$ 275,57 | R$ 17.636,61 |
| Treinamento operacional equipe hospital | 12 | h | R$ 180,00 | R$ 2.160,00 | R$ 236,20 | R$ 2.834,46 |

**Total Custo Serviços: R$ 74.080,00**
**Total Preço Serviços: R$ 97.211,33**

## Custos x Preços - Materiais
| Código | Descrição | Qtd | Und | Custo Unit. | Custo Total | Preço Unit. |
|--------|------------|-----|-----|-------------|-------------|--------------|
| CH-180TR | Chiller Scroll 180TR | 1 | un | R$ 285.000,00 | R$ 285.000,00 | R$ 373.990,68 |
| BOM-ALT-VAZ | Bomba de água gelada alta vazão | 2 | un | R$ 18.500,00 | R$ 37.000,00 | R$ 24.276,59 |
| TUB-ACO-4 | Tubulação aço carbono 4" | 180 | m | R$ 320,00 | R$ 57.600,00 | R$ 419,92 |
| ISO-TERM-4 | Isolamento térmico elastomérico 4" | 180 | m | R$ 58,00 | R$ 10.440,00 | R$ 76,11 |
| PAINEL-CCM | Painel elétrico CCM dedicado | 1 | un | R$ 26.500,00 | R$ 26.500,00 | R$ 34.774,57 |
| AUT-BMS | Módulo integração BMS | 1 | un | R$ 16.200,00 | R$ 16.200,00 | R$ 21.258,42 |

**Total Custo Materiais: R$ 432.740,00**
**Total Preço Materiais: R$ 567.862,20**

## Resumo Consolidado
| Item | Custo | Preço |
|------|-------|-------|
| Serviços | R$ 74.080,00 | R$ 97.211,33 |
| Materiais | R$ 432.740,00 | R$ 567.862,20 |
| **TOTAL** | **R$ 506.820,00** | **R$ 665.073,53** |
