# Pacote de Execução

Proposta: PROP-2026-0301
Projeto: Projeto de Climatização - Escritório Corporativo

## Descrição do Projeto
Instalaçao de sistema de ar-condicionado VRF para escritório de 800m² com 12 ambientes

## Requisitos e Observações
- Janela de intervenção: conforme disponibilidade do cliente
- Necessário acesso às áreas antes da execução
- Equipamentos devem estar disponíveis no local

## Lista A: Custo por Serviço/Composição
| # | Serviço | Qtd | Und | Custo Unit. | Custo Total |
|---|---------|-----|-----|-------------|-------------|
| 1 | Engenharia executiva e projetos | 80 | h | R$ 190,00 | R$ 15.200,00 |
| 2 | Instalação unidades internas Hi-Wall | 12 | un | R$ 850,00 | R$ 10.200,00 |
| 3 | Instalação unidade externa | 2 | un | R$ 2.200,00 | R$ 4.400,00 |
| 4 | Instalação linha frigorígena | 1190 | m | R$ 45,00 | R$ 53.550,00 |
| 5 | Aplicação de isolamento térmico | 1190 | m | R$ 18,00 | R$ 21.420,00 |
| 6 | Instalaçao elétrica e disjuntores | 40 | h | R$ 135,00 | R$ 5.400,00 |
| 7 | Sistema de dreno | 120 | m | R$ 32,00 | R$ 3.840,00 |
| 8 | Teste de estanqueidade | 16 | h | R$ 210,00 | R$ 3.360,00 |
| 9 | Vácuo e carga de gás | 24 | h | R$ 195,00 | R$ 4.680,00 |
| 10 | Comissionamento e ajustes | 32 | h | R$ 210,00 | R$ 6.720,00 |
| 11 | Treinamento operacional | 8 | h | R$ 180,00 | R$ 1.440,00 |

**Total Mão de Obra/Serviços: R$ 130.210,00**

## Lista B: Materiais e Insumos (para Suprimentos)
| Código | Descrição | Qtd | Und | Custo Unit. | Custo Total |
|--------|------------|-----|-----|-------------|-------------|
| EQP_VRF_48K | Sistema VRF 48.000 BTUs Indoor | 12 | un | R$ 18.500,00 | R$ 222.000,00 |
| EQP_VRF_OUTDOOR | Unidade externa VRF 60.000 BTUs | 2 | un | R$ 45.000,00 | R$ 90.000,00 |
| TUB_14_FLEX | Tubo cobre 1/4" flexível | 350 | m | R$ 18,00 | R$ 6.300,00 |
| TUB_38_FLEX | Tubo cobre 3/8" flexível | 420 | m | R$ 28,00 | R$ 11.760,00 |
| TUB_12_FLEX | Tubo cobre 1/2" flexível | 180 | m | R$ 42,00 | R$ 7.560,00 |
| TUB_58_FLEX | Tubo cobre 5/8" flexível | 240 | m | R$ 55,00 | R$ 13.200,00 |
| ISO_14_ELA_E9 | Isolamento elastomérico 1/4" esp.9mm | 350 | m | R$ 8,00 | R$ 2.800,00 |
| ISO_38_ELA_E9 | Isolamento elastomérico 3/8" esp.9mm | 420 | m | R$ 10,00 | R$ 4.200,00 |
| ISO_12_ELA_E9 | Isolamento elastomérico 1/2" esp.9mm | 180 | m | R$ 12,00 | R$ 2.160,00 |
| ISO_58_ELA_E9 | Isolamento elastomérico 5/8" esp.9mm | 240 | m | R$ 14,00 | R$ 3.360,00 |
| CAB_COM | Cabo comunicação 2x0,75mm² | 500 | m | R$ 4,50 | R$ 2.250,00 |
| CAB_PP_25 | Cabo PP 3x2,5mm² | 300 | m | R$ 12,00 | R$ 3.600,00 |
| CAB_PP_40 | Cabo PP 3x4mm² | 150 | m | R$ 18,00 | R$ 2.700,00 |
| COND_CORR_34 | Eletroduto corrugado 3/4" | 200 | m | R$ 8,00 | R$ 1.600,00 |
| COND_CORR_100 | Eletroduto corrugado 1" | 100 | m | R$ 12,00 | R$ 1.200,00 |
| DISJ_M_20 | Disjuntor monopolar 20A | 14 | un | R$ 25,00 | R$ 350,00 |
| DISJ_B_32 | Disjuntor bipolar 32A | 4 | un | R$ 65,00 | R$ 260,00 |
| DRN_CRIS_34 | Mangueira cristal 3/4" | 120 | m | R$ 6,00 | R$ 720,00 |
| SUP_MF_600 | Suporte mão francesa 600mm | 24 | par | R$ 85,00 | R$ 2.040,00 |
| SUP_BUCHA | Bucha nylon S10 | 144 | un | R$ 1,50 | R$ 216,00 |
| SUP_PARF_100 | Parafuso sextavado 3/8"x100mm | 144 | un | R$ 3,50 | R$ 504,00 |
| ACA_FITA_TER | Fita isolante térmica 30m | 24 | un | R$ 15,00 | R$ 360,00 |
| ACA_FITA_ISO | Fita isolante preta 20m | 24 | un | R$ 8,00 | R$ 192,00 |
| ACA_ESPUMA | Espuma expansiva 500ml | 12 | un | R$ 22,00 | R$ 264,00 |
| GAS_R410A | Gás refrigerante R-410A | 25 | kg | R$ 180,00 | R$ 4.500,00 |
| SOL_PRATA | Vareta solda prata 5% | 3 | kg | R$ 450,00 | R$ 1.350,00 |
| SOL_FLUXO | Fluxo para solda 100g | 6 | un | R$ 35,00 | R$ 210,00 |

**Total Materiais: R$ 385.656,00**

## Total Geral (Custo Execução)
**R$ 515.866,00**
